# 上位机与 PLC 通讯协议

## 1. 文档说明

本文档记录疫苗发药机上位机与 PLC 之间的寄存器、状态字和报警定义，作为开发、联调和故障排查的协议速查表。

- 标量寄存器默认占用 1 个寄存器。
- `INT16S`：16 位有符号整数。
- `UINT`：无符号整数，具体位宽及是否占用两个 Modbus 寄存器需结合 PLC 程序和当前编码器实现确认。
- 条码字段使用连续 25 个 `INT16S` 寄存器。
- 未命名地址均为预留地址，未经 PLC 与上位机双方确认不得复用。
- 位编号从 `bit0` 开始，按 `value & (1 << bit)` 判断。

## 2. 关键握手规则

### 2.1 心跳

- 上位机心跳：地址 0，每 1 秒交替写 0、1。
- PLC 心跳：状态字1（地址 200）`bit0`，PLC 每 1 秒交替写 0、1。

### 2.2 PLC 收到后自行清零的命令

以下命令由上位机写入，PLC 收到后负责写回 0：

- 地址 1：B柜上苗启动
- 地址 2：B柜上苗停止
- 地址 3：报警确认
- 地址 30：B柜长宽厚合格
- 地址 31：B柜长宽厚不合格
- 地址 32：B柜送药合格
- 地址 42：A柜手动上苗
- 地址 43：A柜进药完成应答
- 地址 44：A柜到小皮带异常确认
- 地址 50：C柜送药完成应答
- 地址 51：C柜砸门开
- 地址 52：C柜砸门关
- 地址 70：A柜异常清苗

### 2.3 A柜出药任务

1. 只有状态字3（地址 202）`bit0 A柜收到任务` 为 0 时，上位机才可写地址 40 为 1。
2. 当状态字3 `bit0` 变为 1 后，上位机将地址 40 写回 0。

### 2.4 A柜盘苗

1. 只有状态字3（地址 202）`bit1 A柜盘苗完成` 为 0 时，上位机才可写地址 41 为 1。
2. 当状态字3 `bit1` 变为 1 后，上位机将地址 41 写回 0。

### 2.5 A柜退苗

1. 状态字3（地址202）`bit6 A柜允许退苗` 必须为1，才允许上位机下发退苗任务。
2. 状态字3 `bit7 A柜退苗运行中` 为1表示PLC正在退苗，此时禁止重复下发。
3. 上位机先写地址 61～64：退苗工作台、层号、序号和次数，再写地址60为1。
4. 当状态字3 `bit4 A柜退苗完成` 变为1后，上位机将地址60写回0。
5. 批量退苗进入下一个仓位前，必须重新等待 `bit6=1`、`bit7=0`、`bit4=0`。
6. 当前上位机业务约定：
   - 工作台取系统参数 `RETURN_WORKNUM`，0 表示斜坡，1～6 表示工作台号。
   - 层号取 `VacMachine.lineNum`。
   - 序号取 `VacMachine.positionNum`。
   - 次数取 `VacMachine.vaccineNum + 1`。

### 2.6 A柜异常清苗

1. 上位机先写地址71异常清苗任务号和地址72送苗目的地。
2. 上位机再写地址70为1，PLC收到后将地址70写回0。
3. 状态字3（地址202）`bit11` 表示允许异常清苗，`bit12` 表示异常清苗运行中，`bit13` 表示异常清苗完成，`bit14` 表示异常清苗出苗异常。
4. 地址71任务号：0全部任务(1～7按顺序执行)，1～5单根A柜导轨，6送药轨道，7轨道底部清苗，8～9预留(PLC拒绝受理)，10～35 A柜多导轨组合(所选导轨同步运行)。
5. 地址72目的地：0斜坡，1～6工作台号。
6. 前端 value → 任务号映射：
   - value 1～5（第一~第五层轨道，可多选）：
     - 单选 → 任务号 1～5。
     - 多选 → 任务号 10～35（见下表组合编号）。
   - value 6（所有轨道）→ 任务号 0（1～7号任务按顺序执行）。
   - value 7（送药轨道）→ 任务号 6。
   - value 8（轨道底部退苗）→ 任务号 7。
7. 送苗目的地取系统参数 `ERROR_WORKBENCH_NUM`（异常清苗工作台，SEND_DRUG 类，默认 3），0 表示斜坡，1～6 表示工作台号。
8. 兼容逻辑：送药轨道（任务号6）时，若 `ERROR_WORKBENCH_NUM` 为 0，则回退用退苗接种台 `RETURN_WORKNUM`，仍为 0 则默认 1。
9. 多导轨组合编号：固定编号表映射（见下表），上位机按所选导轨排序后查表，禁止用公式推导。

| 任务号 | 同步导轨 | 任务号 | 同步导轨 | 任务号 | 同步导轨 |
|---:|---|---:|---|---:|---|
| 10 | 1+2 | 19 | 4+5 | 28 | 2+4+5 |
| 11 | 1+3 | 20 | 1+2+3 | 29 | 3+4+5 |
| 12 | 1+4 | 21 | 1+2+4 | 30 | 1+2+3+4 |
| 13 | 1+5 | 22 | 1+2+5 | 31 | 1+2+3+5 |
| 14 | 2+3 | 23 | 1+3+4 | 32 | 1+2+4+5 |
| 15 | 2+4 | 24 | 1+3+5 | 33 | 1+3+4+5 |
| 16 | 2+5 | 25 | 1+4+5 | 34 | 2+3+4+5 |
| 17 | 3+4 | 26 | 2+3+4 | 35 | 1+2+3+4+5 |
| 18 | 3+5 | 27 | 2+3+5 |  |  |

> **任务号 0 与 35 的执行差异（重要）**：
> - 任务号 0（所有轨道）：PLC 将 1～7 号任务（5根A柜导轨 + 送药轨道 + 轨道底部清苗）**按顺序依次执行**。
> - 任务号 35（1+2+3+4+5）：仅对 5 根 A柜导轨**同步并行清苗**，**不包含**送药轨道与轨道底部清苗。

### 2.7 B柜检测应答

- PLC 识别到疫苗后，通过状态字2（地址 201）`bit0` 请求长宽厚判断。
- 上位机根据长宽厚判断结果写地址 30 或 31，PLC收到后清零。
- PLC 测试完成并请求送药判断后，上位机写地址 32 或 33 表示送药合格或不合格；地址 33 不是 PLC→上位机的请求地址。
- 地址 34 在上位机→PLC表中定义为“B柜_测试长宽高”，但原备注又描述PLC发起测试请求，具体触发方向需联调确认。
- 疫苗尺寸管理手动写地址34开始测量后，上位机最长等待35秒；长宽高完整时写地址30，收到地址229报警或超时时写地址31。
- 状态字2 `bit1` 表示条码判断请求。

### 2.8 C柜送药完成

1. PLC 在地址 310～313写入来源层、来源序号、目标工作台和实际送达工作台。
2. 状态字4（地址 203）`bit0` 置 1 表示 C柜送药完成。
3. 上位机处理完成结果后写地址 50 应答，PLC收到后将地址 50 清零。
4. 上位机应比较地址 312 与 313；不一致时按来源层和来源序号定位发送任务并报警。

## 3. 上位机 → PLC 寄存器

| 地址 | 名称 | 类型 | 备注 |
|---:|---|---|---|
| 0 | 上位机心跳 | INT16S | 1秒写0、1秒写1 |
| 1 | B柜_上苗启动 | INT16S | PLC收到后由PLC写0 |
| 2 | B柜_上苗停止 | INT16S | PLC收到后由PLC写0 |
| 3 | 报警确认 | INT16S | PLC收到后由PLC写0 |
| 4～9 | 预留 | INT16S |  |
| 10 | B柜_送药请求_层 | INT16S | 1～10 |
| 11 | B柜_送药请求_序号 | INT16S | 1～24 |
| 12 | A柜_盘苗层号 | INT16S | 1～10 |
| 13 | A柜_盘苗序号 | INT16S | 1～24 |
| 14 | A柜_盘苗偏移量 | INT16S | 单位1mm，上下仓 ±3mm 保护 |
| 15 | A柜_手动上苗层号 | INT16S | 1～10 |
| 16 | A柜_手动上苗序号 | INT16S | 1～24 |
| 17 | A柜_手动上苗宽度 | INT16S | 单位1mm |
| 18～19 | 预留 | INT16S |  |
| 20 | A柜_来源层 | INT16S | 1～10 |
| 21 | A柜_来源序号 | INT16S | 1～24 |
| 22 | A柜_目标工位 | INT16S | 1～6 |
| 23 | A柜_电磁铁时间 | INT16S | 单位10ms |
| 24 | A柜_步进伸出距离 | INT16S | 机械手出药模式使用，单位mm |
| 25 | A柜_步进升高距离 | INT16S | 机械手出药模式使用，单位mm |
| 26～29 | 预留 | INT16S |  |
| 30 | B柜_长宽厚合格 | INT16S | PLC收到后由PLC写0 |
| 31 | B柜_长宽厚不合格 | INT16S | PLC收到后由PLC写0 |
| 32 | B柜_送药合格 | INT16S | PLC收到后由PLC写0 |
| 33 | B柜_送药不合格 | INT16S | PLC测试完成后请求判断；上位机回复后PLC清数据 |
| 34 | B柜_测试长宽高 | INT16S | PLC识别到苗后请求测试，上位机回复合格或不合格 |
| 35～39 | 预留 | INT16S |  |
| 40 | A柜_出药命令下发 | INT16S | 状态字3 bit0为0时写1，为1时写0 |
| 41 | A柜_盘苗启动 | INT16S | 状态字3 bit1为0时写1，为1时写0 |
| 42 | A柜_手动上苗 | INT16S | PLC收到后由PLC写0 |
| 43 | A柜_进药完成应答 | INT16S | PLC收到后由PLC写0 |
| 44 | A柜到小皮带异常确认 | INT16S | PLC收到后由PLC写0 |
| 45～49 | 预留 | INT16S |  |
| 50 | C柜_送药完成应答 | INT16S | PLC收到后由PLC写0 |
| 51 | C柜_砸门开 | INT16S | PLC收到后由PLC写0 |
| 52 | C柜_砸门关 | INT16S | PLC收到后由PLC写0 |
| 53～59 | 预留 | INT16S |  |
| 60 | A柜_退苗 | INT16S | 状态字3 bit4为0时写1，为1时写0 |
| 61 | A柜_退苗工作台 | INT16S | 0斜坡，1～6工作台号 |
| 62 | A柜_退苗层号 | INT16S | 1～10 |
| 63 | A柜_退苗序号 | INT16S | 1～24 |
| 64 | A柜_退苗次数 | INT16S | 1次以上 |
| 65～69 | 预留 | INT16S |  |
| 70 | A柜_异常清苗 | INT16S | PLC收到后由PLC写0 |
| 71 | A柜_异常清苗任务号 | INT16S | 0所有轨道，1～5导轨，6送药轨道，7轨道底部清苗 |
| 72 | A柜_异常清苗送苗目的地 | INT16S | 0斜坡，1～6工作台号 |

## 4. PLC → 上位机状态与业务数据寄存器

| 地址/范围 | 名称 | 类型 | 备注 |
|---:|---|---|---|
| 200 | 状态字1 | INT16S | 见状态字定义 |
| 201 | 状态字2 | INT16S | 见状态字定义 |
| 202 | 状态字3 | INT16S | 见状态字定义 |
| 203 | 状态字4 | INT16S | 见状态字定义 |
| 204～209 | 预留 | INT16S |  |
| 210 | A柜_报警字1 | INT16S | 见报警详情 |
| 211 | A柜_报警字2 | INT16S | 见报警详情 |
| 212 | A柜_报警字3 | INT16S | 当前未定义具体位 |
| 213 | A柜_报警字4 | INT16S | 当前未定义具体位 |
| 214 | A柜_报警字5 | INT16S | 当前未定义具体位 |
| 215 | B柜_报警字1 | INT16S | 见报警详情 |
| 216 | B柜_报警字2 | INT16S | 见报警详情 |
| 217 | B柜_报警字3 | INT16S | 当前未定义具体位 |
| 218 | B柜_报警字4 | INT16S | 当前未定义具体位 |
| 219 | B柜_报警字5 | INT16S | 当前未定义具体位 |
| 220 | C柜_报警字1 | INT16S | 见报警详情 |
| 221 | C柜_报警字2 | INT16S | 见报警详情 |
| 222 | C柜_报警字3 | INT16S | 见报警详情 |
| 223 | C柜_报警字4 | INT16S | 见报警详情 |
| 224 | C柜_报警字5 | INT16S | 见报警详情 |
| 225 | C柜_报警字6 | INT16S | 见报警详情 |
| 226 | C柜_报警字7 | INT16S | 见报警详情 |
| 227～228 | 预留 | INT16S |  |
| 229 | B柜检测长宽厚报警字 | INT16S | 1=没有检测到药盒；2=距离传感器异常；上位机收到后写0 |
| 230 | B柜判断_长 | INT16S | 单位0.1mm |
| 231 | B柜判断_宽 | INT16S | 单位0.1mm |
| 232 | B柜判断_厚 | INT16S | 单位0.1mm |
| 233～257 | B柜判断_条码 | INT16S × 25 | 连续25个寄存器 |
| 258～269 | 预留 | INT16S | 原始表从259开始列预留；258需联调确认 |
| 270 | A柜_盘苗距离 | INT16S | 单位1mm |
| 271～275 | 预留 | INT16S |  |
| 276 | A柜到小皮带异常来源层 | INT16S | 1～10 |
| 277 | A柜到小皮带异常来源序号 | INT16S | 1～24 |
| 278～279 | 预留 | INT16S |  |
| 280 | A柜_进药完成层 | INT16S | 1～10 |
| 281 | A柜_进药完成序号 | INT16S | 1～24 |
| 282～306 | A柜_进药完成条码 | INT16S × 25 | 连续25个寄存器 |
| 307～309 | 预留 | INT16S | 原始表从308开始列预留；307需联调确认 |
| 310 | C柜_送药完成来源层 | INT16S | 1～10 |
| 311 | C柜_送药完成来源序号 | INT16S | 1～24 |
| 312 | C柜_送药完成目标工作台 | INT16S | 1～6 |
| 313 | C柜送药完成实际送达工作台 | INT16S | 1～6 |
| 314～320 | 预留 | INT16S |  |

## 5. PLC → 上位机设备报警编号寄存器

| 地址 | 名称 | 类型 |
|---:|---|---|
| 400 | A柜_皮带1伺服报警编号 | UINT |
| 401 | A柜_皮带2伺服报警编号 | UINT |
| 402 | A柜_皮带3伺服报警编号 | UINT |
| 403 | A柜_皮带4伺服报警编号 | UINT |
| 404 | A柜_皮带5伺服报警编号 | UINT |
| 405 | A柜_小皮带伺服报警编号 | UINT |
| 406 | A柜_抬升升降伺服报警编号 | UINT |
| 407 | A柜_夹药步进报警编号 | UINT |
| 408 | A柜_夹药挡片报警编号 | UINT |
| 409 | A柜_进药机械手X轴报警编号 | UINT |
| 410 | A柜_进药机械手Z轴报警编号 | UINT |
| 411 | A柜_出药机械手X轴报警编号 | UINT |
| 412 | A柜_出药机械手Z轴报警编号 | UINT |
| 413 | A柜_出药机械手伸出步进报警编号 | UINT |
| 414～419 | 预留 | UINT |
| 420 | B柜_X伺服报警编号 | UINT |
| 421 | B柜_Y伺服报警编号 | UINT |
| 422 | B柜_Z伺服报警编号 | UINT |
| 423 | B柜_旋转步进报警编号 | UINT |
| 424 | B柜_输送伺服报警编号 | UINT |
| 425～429 | 预留 | UINT |
| 430 | C柜_斜坡伺服报警编号 | UINT |
| 431 | C柜_工位1输送伺服报警编号 | UINT |
| 432 | C柜_工位1升降伺服报警编号 | UINT |
| 433 | C柜_工位1步进报警编号 | UINT |
| 434 | C柜_工位2输送伺服报警编号 | UINT |
| 435 | C柜_工位2升降伺服报警编号 | UINT |
| 436 | C柜_工位2步进报警编号 | UINT |
| 437 | C柜_工位3输送伺服报警编号 | UINT |
| 438 | C柜_工位3升降伺服报警编号 | UINT |
| 439 | C柜_工位3步进报警编号 | UINT |
| 440 | C柜_工位4输送伺服报警编号 | UINT |
| 441 | C柜_工位4升降伺服报警编号 | UINT |
| 442 | C柜_工位4步进报警编号 | UINT |
| 443 | C柜_工位5输送伺服报警编号 | UINT |
| 444 | C柜_工位5升降伺服报警编号 | UINT |
| 445 | C柜_工位5步进报警编号 | UINT |
| 446 | C柜_工位6输送伺服报警编号 | UINT |
| 447 | C柜_工位6升降伺服报警编号 | UINT |
| 448 | C柜_工位6步进报警编号 | UINT |

## 6. 状态字定义

### 6.1 状态字1（地址 200）

| 位 | 定义 | 备注 |
|---|---|---|
| bit0 | PLC心跳 | 1秒写0、1秒写1 |
| bit1 | 系统初始化完成 | 伺服使能完成写1 |
| bit2 | 上苗运行中 |  |
| bit3 | 系统报警 |  |
| bit4～bit15 | 预留 |  |

### 6.2 状态字2（地址 201）

| 位 | 定义 | 备注 |
|---|---|---|
| bit0 | 长宽厚请求判断 |  |
| bit1 | 条码判断请求 |  |
| bit2～bit15 | 预留 |  |

### 6.3 状态字3（地址 202）

| 位 | 定义 | 备注 |
|---|---|---|
| bit0 | A柜_收到任务 | 地址40握手完成位 |
| bit1 | A柜_盘苗完成 | 地址41握手完成位 |
| bit2 | 预留 |  |
| bit3 | A柜_进药完成 | 完成数据见地址280～306 |
| bit4 | A柜_退苗完成 | 置1后上位机将地址60写0 |
| bit5 | 预留 |  |
| bit6 | A柜允许退苗 |  |
| bit7 | A柜退苗运行中 |  |
| bit8～bit10 | 预留 |  |
| bit11 | A柜_允许异常清苗 |  |
| bit12 | A柜_异常清苗运行中 |  |
| bit13 | A柜_异常清苗完成 | 完成后上位机结束异常清苗状态 |
| bit14 | A柜_异常清苗出苗异常 |  |
| bit15 | 预留 |  |

### 6.4 状态字4（地址 203）

| 位 | 定义 | 备注 |
|---|---|---|
| bit0 | C柜_送药完成 | 完成数据见地址310～313 |
| bit1 | C柜_砸门开完成 |  |
| bit2 | C柜_砸门关完成 |  |
| bit3～bit15 | 预留 |  |

## 7. 报警位详情

仅列出协议中已定义的报警位；其余位均为预留。

### 7.1 A柜报警字1（地址 210）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 0 | A柜_皮带1伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit1 | 1 | A柜_皮带2伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit2 | 2 | A柜_皮带3伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 3 | A柜_皮带4伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit4 | 4 | A柜_皮带5伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit5 | 5 | A柜_小皮带伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit6 | 6 | A柜_抬升升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit7 | 7 | A柜_夹药步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit8 | 8 | A柜_夹药挡片报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit9 | 9 | A柜_进药机械手X轴报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit10 | 10 | A柜_进药机械手Z轴报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit11 | 11 | A柜_出药机械手X轴报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit12 | 12 | A柜_出药机械手Z轴报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit13 | 13 | A柜_出药机械手伸出步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |

### 7.2 A柜报警字2（地址 211）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 16 | A柜_小皮带等苗超时 | 五层皮带到小皮带信号超时 | 上位机应答 |
| bit1 | 17 | A柜_小皮带出苗超时 | 小皮带出苗后感应信号一直亮 | 检查药是否正常流出，无信号后点报警确认 |
| bit2 | 18 | A柜_进药机械手等苗信号超时 | 机械手检测信号一直不亮 | 检查信号和药是否进入检测处，确认后重新自动上苗 |
| bit3 | 19 | A柜_进药机械手出苗信号超时 | 夹药步进和挡板松开后检测信号一直亮 | 检查信号和药是否卡住；信号灭后点报警确认，当前药盒不计数 |
| bit4 | 20 | A柜_出药机械手等苗信号超时 | 机械手检测信号一直不亮 | 检查信号和药是否进入检测处 |
| bit5 | 21 | A柜_出药机械手等苗信号超时 | 挡板松开后检测信号一直亮 | 检查信号和药是否卡住 |
| bit6 | 22 | A柜_IO板通信超时 | PLC发出消息未回复 | 检查IO板状态和接线 |
| bit7 | 23 | A柜_灯板通信超时 | PLC发出消息未回复 | 检查灯板状态和接线 |
| bit8 | 24 | A柜_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |

### 7.3 B柜报警字1（地址 215）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 80 | B柜_X伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit1 | 81 | B柜_Y伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit2 | 82 | B柜_Z伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 83 | B柜_旋转步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit4 | 84 | B柜_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit5 | 85 | B柜_侧面相机通信超时 | PLC发送数据未响应 | 确认相机IP、参数和网线连接 |
| bit6 | 86 | B柜_顶部相机通信超时 | PLC发送数据未响应 | 确认相机IP、参数和网线连接 |
| bit7 | 87 | B柜_底部相机通信超时 | PLC发送数据未响应 | 确认相机IP、参数和网线连接 |
| bit8 | 88 | B柜_左测距信号通信超时 | PLC发送数据未响应 | 确认站号、波特率和线路 |
| bit9 | 89 | B柜_右测距信号通信超时 | PLC发送数据未响应 | 确认站号、波特率和线路 |
| bit10 | 90 | B柜_测厚距信号通信超时 | PLC发送数据未响应 | 确认站号、波特率和线路 |
| bit11 | 91 | B柜_连续扫码失败 | 连续多次扫码都检测不到条码 | 检查相机情况 |
| bit12 | 92 | B柜_连续长宽高判断失败 | 连续多次长宽高检测异常 | 查看上苗情况，确认是否每次输送多个苗 |
| bit13 | 93 | B柜_启动异常_进药机械手处有信号 | 进药机械手处有信号禁止启动 | 有苗则拿走，无苗则检查信号是否异常 |

### 7.4 B柜报警字2（地址 216）

| 位 | 原协议序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 80 | B柜_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |

> 注意：原协议中 B柜报警字2 的序号再次从 80 开始，与 B柜报警字1 重复。文档按原始协议保留，PLC 与上位机需确认它是否应为 96。

### 7.5 C柜报警字1（地址 220）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 160 | C柜_斜坡伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit1 | 161 | C柜_进苗检测信号超时 | 接苗时检测信号一直不亮 | 检查信号和苗是否掉落 |
| bit2 | 162 | C柜_出苗检测信号超时 | 出苗时检测信号一直不灭 | 检查信号和苗是否卡住 |
| bit3 | 163 | C柜_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit4 | 164 | C柜_斜坡检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit5 | 165 | C柜_底部信号异常 | 底部皮带上检测到苗 | 可通过异常清苗反转 |

### 7.6 C柜报警字2（地址 221，工作台1）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 176 | C柜工作台1_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 178 | C柜工作台1_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 179 | C柜工作台1_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit6 | 182 | C柜工作台1_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 183 | C柜工作台1_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 185 | C柜_去工作台1_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 186 | C柜_去工作台1_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

### 7.7 C柜报警字3（地址 222，工作台2）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 192 | C柜工作台2_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 194 | C柜工作台2_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 195 | C柜工作台2_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit6 | 198 | C柜工作台2_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 199 | C柜工作台2_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 201 | C柜_去工作台2_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 202 | C柜_去工作台2_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit11 | 203 | C柜_去工作台2_工作台2信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

> 原协议在该报警字 `bit1` 的备注中出现孤立字符 `m`，未定义报警文本，按预留位处理。

### 7.8 C柜报警字4（地址 223，工作台3）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 208 | C柜工作台3_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 210 | C柜工作台3_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 211 | C柜工作台3_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit4 | 212 | C柜工作台3_进苗检测信号超时 | 接苗时检测信号一直不亮 | 检查信号和苗是否掉落 |
| bit5 | 213 | C柜工作台3_出苗检测信号超时 | 出苗时检测信号一直不灭 | 检查信号和苗是否卡住 |
| bit6 | 214 | C柜工作台3_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 215 | C柜工作台3_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 217 | C柜_去工作台3_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 218 | C柜_去工作台3_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit11 | 219 | C柜_去工作台3_工作台2信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit12 | 220 | C柜_去工作台3_工作台3信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

### 7.9 C柜报警字5（地址 224，工作台4）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 224 | C柜工作台4_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 226 | C柜工作台4_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 227 | C柜工作台4_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit6 | 230 | C柜工作台4_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 231 | C柜工作台4_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 233 | C柜_去工作台4_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 234 | C柜_去工作台4_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit11 | 235 | C柜_去工作台4_工作台2信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit12 | 236 | C柜_去工作台4_工作台3信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit13 | 237 | C柜_去工作台4_工作台4信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

### 7.10 C柜报警字6（地址 225，工作台5）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 240 | C柜工作台5_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 242 | C柜工作台5_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 243 | C柜工作台5_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit6 | 246 | C柜工作台5_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 247 | C柜工作台5_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 249 | C柜_去工作台5_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 250 | C柜_去工作台5_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit11 | 251 | C柜_去工作台5_工作台2信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit12 | 252 | C柜_去工作台5_工作台3信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit13 | 253 | C柜_去工作台5_工作台4信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit14 | 254 | C柜_去工作台5_工作台5信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

### 7.11 C柜报警字7（地址 226，工作台6）

| 位 | 序号 | 报警文本 | 报警原因 | 处理方法 |
|---|---:|---|---|---|
| bit0 | 256 | C柜工作台6_推送步进报警 | 看驱动器报警状态 | 点报警确认，清不了就断电重启 |
| bit2 | 258 | C柜工作台6_升降伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit3 | 259 | C柜工作台6_输送伺服报警 | 看驱动器报警代码 | 点报警确认，清不了就断电重启 |
| bit4 | 260 | C柜工作台6_进苗检测信号超时 | 接苗时检测信号一直不亮 | 检查信号和苗是否掉落 |
| bit5 | 261 | C柜工作台6_出苗检测信号超时 | 出苗时检测信号一直不灭 | 检查信号和苗是否卡住 |
| bit6 | 262 | C柜工作台6_伺服初始化未完成 | 上电检测伺服异常 | 检查驱动器电源、网线 |
| bit7 | 263 | C柜工作台6_检测信号常亮 | 信号常亮 | 检查检测信号安装和接线 |
| bit9 | 265 | C柜_去工作台6_斜坡信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit10 | 266 | C柜_去工作台6_工作台1信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit11 | 267 | C柜_去工作台6_工作台2信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit12 | 268 | C柜_去工作台6_工作台3信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit13 | 269 | C柜_去工作台6_工作台4信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit14 | 270 | C柜_去工作台6_工作台5信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |
| bit15 | 271 | C柜_去工作台6_工作台6信号超时 | 接苗时信号一直不亮 | 检查信号和苗 |

## 8. 协议待确认项

以下内容来自原始协议中的不完整或可能冲突项，实施时不得自行猜测：

1. `UINT` 报警编号在 Modbus 中的实际位宽、寄存器数量和字节序。
2. B柜条码按地址233起连续25个寄存器计算占用233～257，但原始表未列地址258。
3. A柜进药完成条码按地址282起连续25个寄存器计算占用282～306，但原始表未列地址307。
4. B柜报警字2的序号与报警字1重复从80开始，需确认是否应从96开始。
5. A柜报警字2的 `bit4` 与 `bit5` 报警文本均写为“A柜_出药机械手等苗信号超时”，需确认 bit5 是否应为“出苗信号超时”。
6. C柜工作台1和工作台2的路径报警文本中均出现“工作台1信号超时”，当前按原协议保留。
7. 地址34位于上位机→PLC区域，但备注描述为PLC发起长宽高测试请求，需确认实际数据方向和触发方式。
8. 地址33由上位机写“送药不合格”，PLC请求送药判断所使用的状态位或寄存器在原协议中没有单独明确。
9. 状态字3 `bit4` 以最新协议为准，定义为“A柜_退苗完成”；“A柜到小皮带异常确认”是上位机写PLC的地址44，不是状态字3定义。
